<!doctypehtml><html lang="zh-Hant"><meta name="twitter:image"content="https://wellstsai.com/single-page-conclusion/%E7%AC%AC%E4%B8%80%E6%AC%A1%E9%80%81TFDA-%E5%9C%8B%E7%94%A2%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E4%B8%8A%E5%B8%82%E5%85%A8%E6%B5%81%E7%A8%8B-%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E5%95%86-QMS-%E6%9F%A5%E9%A9%97%E7%99%BB%E8%A8%98%E7%9A%84%E8%A6%8F%E8%B2%BB%E8%88%87%E5%88%86%E5%B7%A5.png"><meta name="twitter:description"content="第一次送 TFDA：成為醫療器材商、通過 QMS 取得製造許可、備齊臨床前與臨床證據，再申請查驗登記。逐條對照法規，整理各階段規費、兩家公司分工與待確認事項。"><meta name="twitter:title"content="第一次送TFDA-國產醫療器材上市全流程-醫療器材商-QMS-查驗登記的規費與分工"><meta name="twitter:card"content="summary_large_image"><link rel="canonical"href="https://wellstsai.com/single-page-conclusion/%E7%AC%AC%E4%B8%80%E6%AC%A1%E9%80%81TFDA-%E5%9C%8B%E7%94%A2%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E4%B8%8A%E5%B8%82%E5%85%A8%E6%B5%81%E7%A8%8B-%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E5%95%86-QMS-%E6%9F%A5%E9%A9%97%E7%99%BB%E8%A8%98%E7%9A%84%E8%A6%8F%E8%B2%BB%E8%88%87%E5%88%86%E5%B7%A5.html"><meta property="og:type"content="article"><meta property="og:site_name"content="WellWells"><meta property="og:image"content="https://wellstsai.com/single-page-conclusion/%E7%AC%AC%E4%B8%80%E6%AC%A1%E9%80%81TFDA-%E5%9C%8B%E7%94%A2%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E4%B8%8A%E5%B8%82%E5%85%A8%E6%B5%81%E7%A8%8B-%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E5%95%86-QMS-%E6%9F%A5%E9%A9%97%E7%99%BB%E8%A8%98%E7%9A%84%E8%A6%8F%E8%B2%BB%E8%88%87%E5%88%86%E5%B7%A5.png"><meta property="og:url"content="https://wellstsai.com/single-page-conclusion/%E7%AC%AC%E4%B8%80%E6%AC%A1%E9%80%81TFDA-%E5%9C%8B%E7%94%A2%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E4%B8%8A%E5%B8%82%E5%85%A8%E6%B5%81%E7%A8%8B-%E9%86%AB%E7%99%82%E5%99%A8%E6%9D%90%E5%95%86-QMS-%E6%9F%A5%E9%A9%97%E7%99%BB%E8%A8%98%E7%9A%84%E8%A6%8F%E8%B2%BB%E8%88%87%E5%88%86%E5%B7%A5.html"><meta property="og:description"content="第一次送 TFDA：成為醫療器材商、通過 QMS 取得製造許可、備齊臨床前與臨床證據，再申請查驗登記。逐條對照法規，整理各階段規費、兩家公司分工與待確認事項。"><meta property="og:title"content="第一次送TFDA-國產醫療器材上市全流程-醫療器材商-QMS-查驗登記的規費與分工"><meta charset="UTF-8"><meta name="viewport"content="width=device-width,initial-scale=1"><title>第一次送TFDA-國產醫療器材上市全流程-醫療器材商-QMS-查驗登記的規費與分工</title><meta name="description"content="第一次送 TFDA：成為醫療器材商、通過 QMS 取得製造許可、備齊臨床前與臨床證據，再申請查驗登記。逐條對照法規，整理各階段規費、兩家公司分工與待確認事項。"><link rel="preconnect"href="https://fonts.googleapis.com"><link rel="preconnect"href="https://fonts.gstatic.com"crossorigin><link href="https://fonts.googleapis.com/css2?family=Noto+Sans+TC:wght@400;500;700&display=swap"rel="stylesheet"><style data-tailwind-built>*,:after,:before{--tw-border-spacing-x:0;--tw-border-spacing-y:0;--tw-translate-x:0;--tw-translate-y:0;--tw-rotate:0;--tw-skew-x:0;--tw-skew-y:0;--tw-scale-x:1;--tw-scale-y:1;--tw-pan-x: ;--tw-pan-y: ;--tw-pinch-zoom: ;--tw-scroll-snap-strictness:proximity;--tw-gradient-from-position: ;--tw-gradient-via-position: ;--tw-gradient-to-position: ;--tw-ordinal: ;--tw-slashed-zero: ;--tw-numeric-figure: ;--tw-numeric-spacing: ;--tw-numeric-fraction: ;--tw-ring-inset: ;--tw-ring-offset-width:0px;--tw-ring-offset-color:#fff;--tw-ring-color:rgba(59,130,246,.5);--tw-ring-offset-shadow:0 0 #0000;--tw-ring-shadow:0 0 #0000;--tw-shadow:0 0 #0000;--tw-shadow-colored:0 0 #0000;--tw-blur: ;--tw-brightness: ;--tw-contrast: ;--tw-grayscale: ;--tw-hue-rotate: ;--tw-invert: ;--tw-saturate: ;--tw-sepia: ;--tw-drop-shadow: ;--tw-backdrop-blur: ;--tw-backdrop-brightness: ;--tw-backdrop-contrast: ;--tw-backdrop-grayscale: ;--tw-backdrop-hue-rotate: ;--tw-backdrop-invert: ;--tw-backdrop-opacity: ;--tw-backdrop-saturate: ;--tw-backdrop-sepia: ;--tw-contain-size: ;--tw-contain-layout: ;--tw-contain-paint: ;--tw-contain-style: }::backdrop{--tw-border-spacing-x:0;--tw-border-spacing-y:0;--tw-translate-x:0;--tw-translate-y:0;--tw-rotate:0;--tw-skew-x:0;--tw-skew-y:0;--tw-scale-x:1;--tw-scale-y:1;--tw-pan-x: ;--tw-pan-y: ;--tw-pinch-zoom: ;--tw-scroll-snap-strictness:proximity;--tw-gradient-from-position: ;--tw-gradient-via-position: ;--tw-gradient-to-position: ;--tw-ordinal: ;--tw-slashed-zero: ;--tw-numeric-figure: ;--tw-numeric-spacing: ;--tw-numeric-fraction: ;--tw-ring-inset: ;--tw-ring-offset-width:0px;--tw-ring-offset-color:#fff;--tw-ring-color:rgba(59,130,246,.5);--tw-ring-offset-shadow:0 0 #0000;--tw-ring-shadow:0 0 #0000;--tw-shadow:0 0 #0000;--tw-shadow-colored:0 0 #0000;--tw-blur: ;--tw-brightness: ;--tw-contrast: ;--tw-grayscale: ;--tw-hue-rotate: ;--tw-invert: ;--tw-saturate: ;--tw-sepia: ;--tw-drop-shadow: ;--tw-backdrop-blur: ;--tw-backdrop-brightness: ;--tw-backdrop-contrast: ;--tw-backdrop-grayscale: ;--tw-backdrop-hue-rotate: ;--tw-backdrop-invert: ;--tw-backdrop-opacity: ;--tw-backdrop-saturate: ;--tw-backdrop-sepia: ;--tw-contain-size: ;--tw-contain-layout: ;--tw-contain-paint: ;--tw-contain-style: }/*! tailwindcss v3.4.19 | MIT License | https://tailwindcss.com*/*,:after,:before{border:0 solid #e5e7eb;box-sizing:border-box}:after,:before{--tw-content:""}:host,html{line-height:1.5;-webkit-text-size-adjust:100%;font-family:Noto Sans TC,system-ui,sans-serif;font-feature-settings:normal;font-variation-settings:normal;-moz-tab-size:4;tab-size:4;-webkit-tap-highlight-color:transparent}body{line-height:inherit;margin:0}hr{border-top-width:1px;color:inherit;height:0}abbr:where([title]){text-decoration:underline dotted}h1,h2,h3,h4,h5,h6{font-size:inherit;font-weight:inherit}a{color:inherit;text-decoration:inherit}b,strong{font-weight:bolder}code,kbd,pre,samp{font-family:ui-monospace,SFMono-Regular,Menlo,Monaco,Consolas,Liberation Mono,Courier New,monospace;font-feature-settings:normal;font-size:1em;font-variation-settings:normal}small{font-size:80%}sub,sup{font-size:75%;line-height:0;position:relative;vertical-align:baseline}sub{bottom:-.25em}sup{top:-.5em}table{border-collapse:collapse;border-color:inherit;text-indent:0}button,input,optgroup,select,textarea{color:inherit;font-family:inherit;font-feature-settings:inherit;font-size:100%;font-variation-settings:inherit;font-weight:inherit;letter-spacing:inherit;line-height:inherit;margin:0;padding:0}button,select{text-transform:none}button,input:where([type=button]),input:where([type=reset]),input:where([type=submit]){-webkit-appearance:button;background-color:transparent;background-image:none}:-moz-focusring{outline:auto}:-moz-ui-invalid{box-shadow:none}progress{vertical-align:baseline}::-webkit-inner-spin-button,::-webkit-outer-spin-button{height:auto}[type=search]{-webkit-appearance:textfield;outline-offset:-2px}::-webkit-search-decoration{-webkit-appearance:none}::-webkit-file-upload-button{-webkit-appearance:button;font:inherit}summary{display:list-item}blockquote,dd,dl,figure,h1,h2,h3,h4,h5,h6,hr,p,pre{margin:0}fieldset{margin:0}fieldset,legend{padding:0}menu,ol,ul{list-style:none;margin:0;padding:0}dialog{padding:0}textarea{resize:vertical}input::placeholder,textarea::placeholder{color:#9ca3af;opacity:1}[role=button],button{cursor:pointer}:disabled{cursor:default}audio,canvas,embed,iframe,img,object,svg,video{display:block;vertical-align:middle}img,video{height:auto;max-width:100%}[hidden]:where(:not([hidden=until-found])){display:none}.collapse{visibility:collapse}.fixed{position:fixed}.sticky{position:sticky}.top-6{top:1.5rem}.mx-auto{margin-left:auto;margin-right:auto}.mb-2{margin-bottom:.5rem}.ml-1{margin-left:.25rem}.mt-1{margin-top:.25rem}.mt-14{margin-top:3.5rem}.mt-2{margin-top:.5rem}.mt-3{margin-top:.75rem}.mt-4{margin-top:1rem}.mt-5{margin-top:1.25rem}.mt-6{margin-top:1.5rem}.mt-8{margin-top:2rem}.block{display:block}.flex{display:flex}.table{display:table}.grid{display:grid}.hidden{display:none}.max-w-3xl{max-width:48rem}.max-w-6xl{max-width:72rem}.border-collapse{border-collapse:collapse}.transform{transform:translate(var(--tw-translate-x),var(--tw-translate-y)) rotate(var(--tw-rotate)) skewX(var(--tw-skew-x)) skewY(var(--tw-skew-y)) scaleX(var(--tw-scale-x)) scaleY(var(--tw-scale-y))}.gap-4{gap:1rem}.rounded-lg{border-radius:.5rem}.border{border-width:1px}.border-b{border-bottom-width:1px}.border-t{border-top-width:1px}.border-line{--tw-border-opacity:1;border-color:rgb(226 229 233/var(--tw-border-opacity,1))}.bg-soft{--tw-bg-opacity:1;background-color:rgb(244 246 248/var(--tw-bg-opacity,1))}.p-4{padding:1rem}.p-5{padding:1.25rem}.px-4{padding-left:1rem;padding-right:1rem}.py-10{padding-bottom:2.5rem;padding-top:2.5rem}.pb-16{padding-bottom:4rem}.pl-3{padding-left:.75rem}.pt-10{padding-top:2.5rem}.text-center{text-align:center}.text-\[13\.5px\]{font-size:13.5px}.text-\[13px\]{font-size:13px}.text-\[14px\]{font-size:14px}.text-\[15\.5px\]{font-size:15.5px}.text-\[15px\]{font-size:15px}.text-\[16\.5px\]{font-size:16.5px}.text-\[22px\]{font-size:22px}.text-\[28px\]{font-size:28px}.text-sm{font-size:.875rem;line-height:1.25rem}.text-xs{font-size:.75rem;line-height:1rem}.font-bold{font-weight:700}.font-normal{font-weight:400}.leading-snug{line-height:1.375}.text-accent{--tw-text-opacity:1;color:rgb(29 95 168/var(--tw-text-opacity,1))}.text-sub{--tw-text-opacity:1;color:rgb(92 102 112/var(--tw-text-opacity,1))}.text-warn{--tw-text-opacity:1;color:rgb(168 75 6/var(--tw-text-opacity,1))}.underline{text-decoration-line:underline}.underline-offset-4{text-underline-offset:4px}.antialiased{-webkit-font-smoothing:antialiased;-moz-osx-font-smoothing:grayscale}.outline{outline-style:solid}.transition{transition-duration:.15s;transition-property:color,background-color,border-color,text-decoration-color,fill,stroke,opacity,box-shadow,transform,filter,backdrop-filter;transition-timing-function:cubic-bezier(.4,0,.2,1)}.hover\:text-ink:hover{--tw-text-opacity:1;color:rgb(31 35 41/var(--tw-text-opacity,1))}@media (min-width:768px){.md\:block{display:block}.md\:grid-cols-2{grid-template-columns:repeat(2,minmax(0,1fr))}.md\:p-5{padding:1.25rem}.md\:py-14{padding-bottom:3.5rem;padding-top:3.5rem}.md\:text-\[38px\]{font-size:38px}}@media (min-width:1024px){.lg\:block{display:block}.lg\:grid{display:grid}.lg\:grid-cols-\[200px_minmax\(0\2c 1fr\)\]{grid-template-columns:200px minmax(0,1fr)}.lg\:gap-12{gap:3rem}}</style><style>html{scroll-behavior:smooth}body{background:#fff;color:#1f2329;font-family:"Noto Sans TC",system-ui,sans-serif;line-height:1.8;-webkit-font-smoothing:antialiased}section[id]{scroll-margin-top:16px}main a:not([class]){color:#1d5fa8;text-decoration:underline;text-decoration-color:rgba(29,95,168,.35);text-underline-offset:3px}main a:not([class]):hover{text-decoration-color:#1D5FA8}a:focus-visible,summary:focus-visible{outline:2px solid #1D5FA8;outline-offset:2px}h2.sec{font-size:24px;font-weight:700;line-height:1.4;padding-top:8px;border-top:1px solid #e2e5e9}h2.sec .no{color:#1d5fa8;margin-right:.4em}h3.sub{font-size:18px;font-weight:700;margin-top:28px}.prose-list{list-style:disc;padding-left:1.25em}.prose-list>li{margin:.35em 0}.prose-list>li::marker{color:#9aa3ad}.num-list{list-style:decimal;padding-left:1.4em}.num-list>li{margin:.4em 0}.num-list>li::marker{color:#1d5fa8;font-weight:700}.note{background:#fdf6ec;border-left:3px solid #a84b06;padding:12px 16px;border-radius:0 6px 6px 0;font-size:15.5px}.note b.tag{color:#a84b06;margin-right:.3em}.tbl{width:100%;border-collapse:collapse;font-size:15px}.tbl th{background:#f4f6f8;font-weight:700;text-align:left;padding:8px 12px;border-bottom:1px solid #d3d8de;white-space:nowrap}.tbl td{padding:9px 12px;border-bottom:1px solid #e2e5e9;vertical-align:top}.tbl .r{text-align:right;white-space:nowrap;font-variant-numeric:tabular-nums}.tbl tfoot td{font-weight:700;border-top:2px solid #1f2329;border-bottom:none}.scroll-x{overflow-x:auto;-webkit-overflow-scrolling:touch}details.ref{margin-top:14px;font-size:13.5px;color:#5c6670}details.ref summary{cursor:pointer;list-style:none;display:inline-flex;align-items:center;gap:.35em;user-select:none}details.ref summary::-webkit-details-marker{display:none}details.ref summary::before{content:"▸";font-size:11px;transition:transform .15s}details.ref[open] summary::before{transform:rotate(90deg)}details.ref>div{margin-top:8px;padding-left:1em;border-left:2px solid #e2e5e9;line-height:1.9}details.ref a{word-break:break-all}details.more{border:1px solid #e2e5e9;border-radius:8px;margin-top:20px}details.more>summary{cursor:pointer;padding:12px 16px;font-weight:700;list-style:none;display:flex;justify-content:space-between;gap:1em}details.more>summary::-webkit-details-marker{display:none}details.more>summary::after{content:"展開";font-weight:400;font-size:13px;color:#1d5fa8;white-space:nowrap}details.more[open]>summary::after{content:"收合"}details.more>.body{padding:0 16px 16px}.step{display:grid;grid-template-columns:36px 1fr;gap:12px;padding:14px 0;border-bottom:1px solid #e2e5e9}.step .n{width:28px;height:28px;border-radius:50%;background:#1d5fa8;color:#fff;font-weight:700;font-size:14px;display:grid;place-items:center;margin-top:2px}.step dl{display:grid;grid-template-columns:auto 1fr;gap:2px 12px;margin-top:4px;font-size:14.5px}.step dt{color:#5c6670}.step dd{margin:0;font-variant-numeric:tabular-nums}.toc a{color:#5c6670;text-decoration:none;display:block;padding:3px 0 3px 10px;border-left:2px solid transparent;font-size:14px}.toc a:hover{color:#1f2329}.toc a.on{color:#1d5fa8;border-left-color:#1d5fa8;font-weight:500}.backtop{position:fixed;right:16px;bottom:16px;width:42px;height:42px;border-radius:50%;background:#1f2329;color:#fff;display:grid;place-items:center;text-decoration:none;opacity:0;pointer-events:none;transition:opacity .2s}.backtop.show{opacity:.85;pointer-events:auto}</style><script async src="https://www.googletagmanager.com/gtag/js?id=G-JKC4KZLT26"></script><script>function gtag(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],gtag("js",new Date),gtag("config","G-JKC4KZLT26")</script><header class="border-b border-line bg-soft"><div class="mx-auto max-w-6xl px-4 py-10 md:py-14"><p class="text-sm text-sub">國產醫療器材・第一次申請・法規以 2026 年 10 月 2 日為準<h1 class="mt-2 text-[28px] md:text-[38px] font-bold leading-snug">第一次送 TFDA：<br class="hidden md:block">國產醫療器材上市流程、規費與分工</h1><p class="mt-4 max-w-3xl text-[16.5px] text-sub">整理從公司資格、QMS 到查驗登記每一步要找誰、繳多少錢，以及軟體公司和硬體公司合作時，法律上要怎麼分工。</div></header><div class="mx-auto max-w-6xl px-4 lg:grid lg:grid-cols-[200px_minmax(0,1fr)] lg:gap-12"><nav aria-label="目錄"class="toc hidden lg:block"><div class="sticky top-6 pt-10"><div class="mb-2 pl-3 text-xs font-bold text-sub">目錄</div><a href="#key">重點整理</a> <a href="#flow">流程總覽</a> <a href="#s0">0 分級</a> <a href="#s1">1 醫療器材商</a> <a href="#s2">2 QMS</a> <a href="#s3">3 臨床前測試</a> <a href="#s4">4 臨床證據</a> <a href="#s5">5 查驗登記</a> <a href="#after">上市後</a> <a href="#roles">兩家公司分工</a> <a href="#fees">規費試算</a> <a href="#ask">先問清楚的事</a></div></nav><main class="max-w-3xl pb-16"><section id="key"class="pt-10"><h2 class="text-[22px] font-bold">重點整理</h2><ol class="num-list mt-3 text-[16.5px]"><li><strong>要過三關，窗口不同。</strong>公司先成為「醫療器材商」（找縣市衛生局）→ 通過 QMS 檢查、拿到「製造許可」（找 TFDA）→ 產品「查驗登記」、拿到許可證（找 TFDA）。<li><strong>沒有工廠也算製造業者。</strong>產品由你們設計、又以你們公司名義上市，法律上你們就是「製造業者」，要先成為醫療器材商。<li><strong>先別假設是第二等級。</strong>分類分級附表找不到對應品項、國內又沒有類似品，依法是<strong>第三等級</strong>。動工前先向 TFDA 申請分級查詢（3,500 元）。<li><strong>兩個常被忽略的硬門檻。</strong>技術人員要有「在醫材製造業者做製造相關業務」的年資（醫工科系 1 年、理工醫農科系 3 年），只有研發經驗不算；製造場所搬家，製造許可要重新申請。<li><strong>政府規費約 20～30 萬元。</strong>無類似品走完約 19.8 萬元；如果臨床試驗需要 TFDA 核准，再加 10 萬元。檢測、臨床、人力費用另計。<li><strong>QMS 和查驗登記可以同時送。</strong>查驗登記送件時要附醫療器材商執照；製造許可只要在許可證核發前補齊。</ol><div class="mt-6 rounded-lg border border-line p-4 md:p-5 text-[15px]"><div class="font-bold">先搞懂這幾個詞</div><ul class="prose-list mt-2"><li><strong>醫療器材商</strong>：製造業者或販賣業者，要向縣市衛生局登記、領執照才能營業。<li><strong>製造業者</strong>：實際製造的，或<strong>負責設計、並以自己名義上市</strong>的公司。<li><strong>QMS／製造許可</strong>：品質管理系統（參照 ISO 13485），TFDA 檢查合格後發給製造許可，效期 3 年。<li><strong>查驗登記／許可證</strong>：產品送 TFDA 審查，核准後發許可證，效期最長 5 年。一般說的「拿 TFDA 證」就是這個。<li><strong>類似品</strong>：國內已核准、用途相同，而且技術相同，或技術不同但不影響安全效能的產品。找不到就是「無類似品」，規費、審查時間和臨床要求都會提高。</ul></div></section><section id="flow"class="mt-14"><h2 class="sec">流程總覽</h2><p class="mt-3 text-sub text-[15px]">規費單位為新臺幣；處理時間是機關端的日曆天（高雄市衛生局為工作天），不含你們準備和補件的時間。整條路要走多久，官方沒有訂。<div class="mt-4"><div class="step"><div class="n">0</div><div><div class="font-bold">確認是不是醫材、第幾等級</div><dl><dt>找誰<dd>TFDA（屬性管理查詢）<dt>規費<dd>3,500<dt>處理<dd>90 天（特殊案 120 天）</dl></div></div><div class="step"><div class="n">1</div><div><div class="font-bold">成為醫療器材商</div><dl><dt>找誰<dd>衛生局＋經發局<dt>規費<dd>預查 300＋公司變更登記 1,000＋執照 1,500<dt>處理<dd>高雄市衛生局 7～21 個工作天</dl></div></div><div class="step"><div class="n">2</div><div><div class="font-bold">QMS 檢查，取得製造許可</div><dl><dt>找誰<dd>TFDA<dt>規費<dd>60,000<dt>處理<dd>180 天<dt>前提<dd>已有醫療器材商執照</dl></div></div><div class="step"><div class="n">3</div><div><div class="font-bold">臨床前測試（電性安全、EMC 等）</div><dl><dt>找誰<dd>符合 ISO/IEC 17025 或 GLP 的實驗室<dt>費用<dd>市場價，沒有官方規費</dl></div></div><div class="step"><div class="n">4</div><div><div class="font-bold">臨床證據、臨床試驗</div><dl><dt>找誰<dd>醫院 IRB；顯著風險的試驗另要 TFDA 核准<dt>規費<dd>需 TFDA 核准時：計畫書 50,000＋報告書 50,000<dt>處理<dd>TFDA 90 天</dl></div></div><div class="step"><div class="n">5</div><div><div class="font-bold">查驗登記、領證</div><dl><dt>找誰<dd>TFDA<dt>規費<dd>第二等級 58,000／無類似品 130,000，領證 1,500<dt>處理<dd>第二等級 140 天／無類似品 220 天<dt>前提<dd>送件附執照；核發前補齊製造許可</dl></div></div></div><p class="mt-4 text-[15px]">步驟 3、4 的資料是步驟 5 要交的文件，可以和步驟 1、2 同時準備。最先要拿到的是<strong>醫療器材商執照</strong>：申請 QMS 檢查、送查驗登記都要附。另外，臨床前測試要在臨床試驗開始前做完。</section><section id="s0"class="mt-14"><h2 class="sec"><span class="no">0</span>先確認：算不算醫材、是第幾等級</h2><ul class="prose-list mt-4"><li><strong>看用途，不看技術。</strong>只要宣稱能篩檢、判斷疾病，就是醫療器材，軟體也算；軟硬體組成一套系統時整體一起管。不是醫材的產品，不能宣傳醫療效能。<li><strong>等級依《分類分級管理辦法》附表判定。</strong>附表找不到對應品項 → 第三等級；國內已有類似品 → 跟類似品同等級；也可以申請 TFDA 分級查詢，照回覆辦理。系統跨不同品項時，取較高的等級。<li><strong>分級查詢</strong>：填查詢單，附產品說明書（用法、功能、原理），以及美國、歐盟等國的分類資料（沒有可免附）。<li><strong>內建、控制器材的軟體</strong>原則上跟著整機分級；軟體如果多了超出器材原本用途的功能，就要另外看軟體本身的等級。</ul><div class="note mt-4"><b class="tag">注意</b>預期用途要最先定稿。寫成「篩檢、陽性轉介」或「診斷、分期」，審查要求可能完全不同。拿到 TFDA 書面回覆前，所有用「第二等級」估的費用、文件和時程都只是假設。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=3"target="_blank"rel="noopener">醫療器材管理法第 3 條</a>、<a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=46"target="_blank"rel="noopener">第 46 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030120"target="_blank"rel="noopener">醫療器材分類分級管理辦法第 3～6 條及附表</a>；<a href="https://www.fda.gov.tw/Tc/siteContent.aspx?sid=11621"target="_blank"rel="noopener">TFDA 屬性管理查詢申請說明</a>；<a href="https://www.fda.gov.tw/Tc/siteListContent.aspx?sid=3787&id=35954"target="_blank"rel="noopener">醫用軟體分類分級參考指引（2020 年 12 月 24 日修正）</a>；規費依收費標準第 2 條第 1 項第 7 款；處理期間依 <a href="https://www.fda.gov.tw/tc/newsContent.aspx?cid=3&id=31436"target="_blank"rel="noopener">TFDA 申請案件處理期限表（2026 年 3 月 3 日公告）</a></div></details></section><section id="s1"class="mt-14"><h2 class="sec"><span class="no">1</span>成為醫療器材商</h2><p class="mt-4"><strong>誰要辦：</strong>想讓公司名稱出現在許可證和標籤上（掛名），就要先成為醫療器材商。負責設計、以自己名義上市的公司就是「製造業者」，不用有產線；法律只分製造業者和販賣業者，沒有「軟體醫材商」這種類別。製造業者批發、零售自己的產品，不用另外申請販賣業執照。<h3 class="sub">申請順序（以高雄市為例）</h3><p class="mt-2">營業項目「CF01011 醫療器材製造業」是許可業務，要先拿到衛生局的許可，才能去經發局改公司登記。不是先去經發局。以後公司要遷址，也一樣先找衛生局。<ol class="num-list mt-2"><li>公司名稱及所營事業預查：300 元（線上申請減 150 元）。<li>聘至少一位合格的技術人員（資格見下）。<li>向衛生局申請籌設許可。<li>到經發局辦公司變更登記，新增 CF01011：1,000 元（線上申請減 300 元）。<li>回衛生局申請設立，場勘通過後領醫療器材商執照：1,500 元。<li>加入同業公會。</ol><ul class="prose-list mt-3 text-[15.5px]"><li>高雄市由衛生局藥政科受理，處理 7～21 個工作天。文件不符要在 14 日內補正，場勘不合格要在 30 日內補正。<li>申請書的型態可以勾「辦公室」，營業項目可以只勾「設計」。只做設計、不實際製造的，不用辦工廠登記。</ul><div class="note mt-4"><b class="tag">注意</b>高雄市的作業須知是以有工廠登記的業者為前提寫的。只登記「設計」的業者要附哪些文件、需不需要經發局的「免辦工廠登記」回函，須知沒寫，送件前先打電話問衛生局藥政科。</div><h3 class="sub">技術人員：只有研發經驗不夠</h3><div class="scroll-x mt-3"><table class="tbl"><thead><tr><th>學歷（專科以上）<th>年資<tbody><tr><td>醫學工程相關科系<td>在醫材製造業者做製造相關業務 <strong>1 年</strong>以上<tr><td>理、工、醫、農相關科系<td>在醫材製造業者做製造相關業務 <strong>3 年</strong>以上</table></div><ul class="prose-list mt-3"><li>上表是製造「非體外診斷」醫材的技術人員資格。過渡期已結束，2024 年 5 月 2 日起都要符合。沒有醫材製造業年資的研發工程師不符合，設計型製造業者也一樣要聘。最實際的做法是直接聘一位已有資格的人。<li>資工、電機算不算「工」相關科系，辦法沒有列，有疑問先問衛生局。<li>工作內容：專任駐廠監督製造、管理品質系統文件、處理不良事件。每年要上 8 小時繼續教育。<li>技術人員離職沒補人，會被限期改善；逾期沒改善要停止製造。</ul><h3 class="sub">辦公室規劃與搬家</h3><ul class="prose-list mt-2"><li>要在登記的地址營業；另外設製造或營業場所，要各自登記。<li>《製造業者設置標準》裡牆面、倉庫、防蟲等條文只管實際製造的業者；但環境清潔、作業區域明確劃分、必要時的環境控制、量測設備校正，所有製造業者都要做到。<li>同縣市換地址：30 日內辦變更登記。跨縣市：原縣市辦歇業，到新縣市重新申請（許可證不用繳銷）。<li><strong>製造許可的地址只有「門牌整編」（地點沒變、只是門牌重編）能直接改，真的搬家要重新申請 QMS 檢查（60,000 元）。</strong>許可證上的製造業者地址也要申請遷廠變更，另收 25,000 元。</ul><div class="note mt-4"><b class="tag">注意</b>如果確定會搬，先搬再申請醫療器材商和 QMS。品質手冊、程序書、設計開發檔案可以先寫。辦公室裡的「製造區域」要劃到什麼程度，法規沒寫，送件前問衛生局和 TFDA。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=10"target="_blank"rel="noopener">醫療器材管理法第 10 條</a>、<a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=13"target="_blank"rel="noopener">第 13 條</a>、<a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=15"target="_blank"rel="noopener">第 15 條</a>、<a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=21"target="_blank"rel="noopener">第 21 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030121"target="_blank"rel="noopener">施行細則第 8～16 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030113"target="_blank"rel="noopener">醫療器材技術人員管理辦法第 2、4、8、11～13 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030110"target="_blank"rel="noopener">醫療器材製造業者設置標準第 2～9 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030112"target="_blank"rel="noopener">QMS 檢查及製造許可核發辦法第 5 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=J0080001&flno=17"target="_blank"rel="noopener">公司法第 17 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=J0080002"target="_blank"rel="noopener">公司登記規費收費準則</a>；經濟部營業項目代碼 CF01011；<a href="https://health.kcg.gov.tw/News_Content.aspx?n=1EF796300B7A42FE&sms=AA518AC9F275DD05&s=BE954E1D551CD7F4"target="_blank"rel="noopener">高雄市政府衛生局申辦說明</a>、<a href="https://orgws.kcg.gov.tw/001/KcgOrgUploadFiles/463/relfile/79236/430884/80af1a44-c94b-4cda-9d46-ef253b7167d6.pdf"target="_blank"rel="noopener">作業須知</a>、<a href="https://orgws.kcg.gov.tw/001/KcgOrgUploadFiles/463/relfile/79236/430884/b534fc9f-16d9-4195-867e-debfa5552150.pdf"target="_blank"rel="noopener">申請書</a></div></details></section><section id="s2"class="mt-14"><h2 class="sec"><span class="no">2</span>QMS 與製造許可</h2><h3 class="sub">要準備什麼</h3><ul class="prose-list mt-2"><li>製造業者要建立 QMS，經 TFDA 檢查合格、拿到製造許可，才能製造。內容參照 ISO 13485。<li>至少要有品質政策與目標、品質手冊，以及準則要求的程序和紀錄。業界說的「一到四階文件」只是習慣分法，法規沒規定分幾階。<li>要指派一位<strong>管理代表</strong>，會記載在製造許可上。<li>研發型公司的重點是<strong>設計開發管制</strong>：設計輸入、輸出、審查、查證、確效、設計移轉、變更管制，每個型號都要有設計開發檔案（軟體送審資料見步驟 3）。<li><strong>ISO 13485 證書不能取代 TFDA 的 QMS 檢查和製造許可。</strong>TFDA 問答集寫明，ISO 13485 是商業驗證。</ul><h3 class="sub">怎麼申請</h3><ul class="prose-list mt-2"><li>先有醫療器材商執照才能申請。只做設計的業者，用工廠登記主管機關的「免辦工廠登記」回函，代替工廠登記證明。申請時也要附全廠配置圖和作業區域圖；只有辦公室的業者要畫到多細，問 TFDA。<li>在 TFDA「醫療器材品質管理申請平台」線上申請、繳費，不用寄紙本。國內檢查 60,000 元。<li>只做設計和最終驗放的，作業項目勾這兩項就好，拿到的是「設計及最終驗放」的製造許可。但仍要查證外部製程和量產能力（設計移轉），必要時附試量產紀錄；有委託製造的，流程圖要寫出各段受託廠的名稱地址。<li>TFDA 會和受託機構一起到場檢查：收件後 1 個月內通知、2 個月內到場，查廠日期可申請延後 1 個月（限一次），所以送件前文件就要備齊。主要缺點 1 項以上，或次要缺點 10 項以上，就判定不符合；收到通知 2 個月內可以申請複評一次。TFDA 之後也可以不通知就來查。<li>製造許可效期 3 年，要在期滿前 12 到 6 個月之間申請展延。名稱、管理代表等變更，30 日內申請。</ul><div class="note mt-4"><b class="tag">注意</b>臨床試驗用的器材也要在符合 QMS 的條件下做出來，所以 QMS 要早建，不是送件前才補。TFDA 另有《醫療器材軟體製造業者品質管理系統指導文件》，軟體公司可以先看。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=22"target="_blank"rel="noopener">管理法第 22 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030116"target="_blank"rel="noopener">醫療器材品質管理系統準則第 2、8、9、20、35～43 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030112"target="_blank"rel="noopener">QMS 檢查及製造許可核發辦法第 2～6 條</a>；<a href="https://www.fda.gov.tw/tc/includes/GetFile.ashx?id=f637763885162013559&type=3&iid=11982"target="_blank"rel="noopener">TFDA 醫療器材軟體製造業者 QMS 問答集（2021 年 12 月）A8、A10、A12</a>；<a href="https://www.fda.gov.tw/tc/includes/GetFile.ashx?id=f639122910245395520&type=3&iid=11715"target="_blank"rel="noopener">TFDA 國產醫療器材製造業者 QMS 檢查常見問答集（2026 年 4 月 17 日修訂）</a>；規費依收費標準第 2 條第 1 項第 6 款；<a href="https://www.cde.org.tw/md/1437/2257/12396/42741/"target="_blank"rel="noopener">CDE 問答（QMS 與查驗登記可同時申請）</a>；醫療器材優良臨床試驗管理辦法第 13 條</div></details></section><section id="s3"class="mt-14"><h2 class="sec"><span class="no">3</span>臨床前測試</h2><ul class="prose-list mt-4"><li>要交安全性和功能性的檢測資料。生物相容性、電性安全、電磁相容（EMC）、無菌測試，要找符合 <strong>ISO/IEC 17025</strong> 或 <strong>GLP</strong> 的實驗室做。<li>已有類似品的第二等級產品，臨床前資料可以擇一替代：技術合作協議國的核准上市證明加技術文件摘要，或切結書（限公告品項，而且製造業者曾有同類品獲准）；<strong>無類似品沒有這條路</strong>。<li>儀器類產品的結構、規格、性能資料，可以用操作手冊和維修手冊代替。<li>軟體依 TFDA《醫療器材軟體確效指引》（參考 IEC 62304，依軟體風險等級準備資料）；用到 AI／機器學習的，另看 2020 年公告的 AI/ML 醫材軟體查驗登記技術指引。</ul><div class="note mt-4"><b class="tag">注意</b>進醫院做臨床試驗前，就要完成產品設計、安全和功能測試、風險分析，所以電性安全和 EMC 通常要在臨床試驗前做好。要用哪個標準版本，查不到 TFDA 指定版本的公告，問 TFDA 或實驗室。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000355495&lan=C"target="_blank"rel="noopener">許可證核發與登錄及年度申報準則附表二</a>（第 7 項、說明七、八）；<a href="https://www.fda.gov.tw/TC/siteListContent.aspx?id=24794"target="_blank"rel="noopener">醫療器材軟體確效指引</a>；<a href="https://www.fda.gov.tw/tc/siteListContent.aspx?id=34961"target="_blank"rel="noopener">AI/ML 醫療器材軟體查驗登記技術指引（2020 年 9 月 11 日）</a>；醫療器材優良臨床試驗管理辦法第 6 條</div></details></section><section id="s4"class="mt-14"><h2 class="sec"><span class="no">4</span>臨床證據與臨床試驗</h2><h3 class="sub">只過醫院 IRB 可以嗎？</h3><ul class="prose-list mt-2"><li>所有醫材臨床試驗都要經醫院 IRB 核准。原則上還要 TFDA 核准，屬於「無顯著風險」的才免。<li>和非侵入式產品最相關的無顯著風險情形：<strong>沒有游離輻射、放在體表或不接觸身體，只收集資料或做診斷試驗，而且試驗中的結果不拿來做臨床診斷</strong>。<li>要 TFDA 核准的試驗：計畫書審核 50,000 元、報告書審查 50,000 元，處理 90 天。可以和 IRB 同時送，但最後執行的計畫書和受試者同意書版本，兩邊都要核准。拿不準算不算無顯著風險，可以申請 TFDA 判定（20,000 元）。<li>向 TFDA 申請要附醫療器材商執照，由醫院送件的不用附。還不是醫療器材商的公司，不能自己當委託者送需要核准的試驗。<li>在醫院拿原型機量測受試者、評估效能，就算醫材臨床試驗，要照《醫療器材優良臨床試驗管理辦法》走，不能當一般人體研究處理。無顯著風險只免 TFDA 核准，主持人資格、臨床前研究、嚴重不良事件通報等規定照樣要遵守。</ul><div class="note mt-4"><b class="tag">注意</b>免 TFDA 核准，不代表試驗結果足以拿來查驗登記，要不要在國內另做試驗由 TFDA 個案決定。另外，結案報告核備或同意結案前，<strong>不能對外發表成果或宣傳</strong>（接受採訪也不行），排論文和展覽時程要算進去。</div><h3 class="sub">無類似品一定要做臨床試驗嗎？</h3><p class="mt-2">已有類似品的，通常可以不附臨床資料。<strong>第二等級、無類似品</strong>的，三個條件<strong>全部符合</strong>，才能用佐證資料代替臨床試驗報告：<ol class="num-list mt-2"><li>產品效能沒有種族差異；<li>同類產品宣稱的用途，在國外沒有嚴重不良反應報告或被要求下市；<li>和國內已核准產品的差異，能用臨床前資料證明不影響安全有效；<strong>或</strong>已在美國<strong>和</strong>歐盟都核准上市，申請的適應症不超出兩邊都核准的範圍。</ol><div class="note mt-4"><b class="tag">注意</b>只有美國核准不夠，要美國和歐盟都有。找不到可比較的國內產品，條件 3 的前半段也很難適用，最好直接當作要準備臨床資料，早點問 TFDA。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawSingle.aspx?pcode=L0030106&flno=37"target="_blank"rel="noopener">管理法第 5、37 條</a>；<a href="https://www.fda.gov.tw/TC/siteListContent.aspx?sid=11652&id=36514"target="_blank"rel="noopener">無顯著風險之醫療器材臨床試驗態樣公告（2021 年 4 月 27 日，衛授食字第 1101603684 號）</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030114"target="_blank"rel="noopener">醫療器材優良臨床試驗管理辦法第 3、6、27、58、66、67 條</a>；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0020176"target="_blank"rel="noopener">人體研究法第 1 條</a>；<a href="https://www.fda.gov.tw/TC/siteListContent.aspx?sid=11652&id=36482"target="_blank"rel="noopener">臨床試驗文件技術性評估申請須知</a>；<a href="https://www.fda.gov.tw/TC/siteListContent.aspx?sid=11693&id=36718"target="_blank"rel="noopener">TFDA 臨床試驗平行送審說明</a>；<a href="https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000355495&lan=C"target="_blank"rel="noopener">許可證核發準則附表二說明九</a>；規費依收費標準第 2 條第 1 項第 5 款</div></details></section><section id="s5"class="mt-14"><h2 class="sec"><span class="no">5</span>查驗登記與領證</h2><h3 class="sub">要交的文件（第二等級、國產）</h3><ul class="prose-list mt-2"><li><strong>一定要附</strong>：申請書；中文標籤、說明書、包裝擬稿和產品外觀彩色圖片；醫療器材商執照影本（委託製造時雙方都附）；QMS 證明（製造許可，可在核發前補）；產品結構、材料、規格、性能、用途、圖樣資料。<li><strong>看個案</strong>：臨床前測試與檢驗資料、臨床證據、TFDA 指定的其他文件、送驗（公告品項才需要）。<li>有委託製造的，另附委託製造核准證明。</ul><h3 class="sub">送件之後</h3><ol class="num-list mt-2"><li><strong>形式審查</strong>：文件不齊可補的，1 個月內補。<li><strong>實質審查</strong>：資料不足可補的，3 個月內補。兩階段逾期都會被駁回。<li><strong>核准</strong>：收到通知後 3 個月內繳證書費，照核定內容做好標籤、說明書後領證；逾期可能被廢止。</ol><p class="mt-2">無類似品、高風險或新興技術（例如搭配 AI 演算法）的醫材，TFDA 說明除了臨床前測試資料，還要提供臨床證據，並送醫療器材諮議會審議（實際是否送審由 TFDA 個案決定）。<div class="scroll-x mt-3"><table class="tbl"><thead><tr><th>案件類型<th class="r">TFDA 處理期間<tbody><tr><td>第二等級一般醫材<td class="r">140 天<tr><td>第三等級一般醫材<td class="r">200 天<tr><td>無類似品（含諮議會 100 天）<td class="r">220 天<tr><td>全球首創無類似品<td class="r">365 天</table></div><p class="mt-2 text-[14px] text-sub">日曆天，不含補件時間。用於危及生命或嚴重失能、國內又沒有適當替代療法的疾病，或用於罕病等情形，可以申請優先審查（規費 180,000 元）。<div class="note mt-4"><b class="tag">注意</b>許可證上登記了「醫療器材商名稱」和「製造業者名稱地址」，誰掛名、誰製造，送件前就要定案，之後改都要另外申請、另外繳費。舊的《醫療器材查驗登記審查準則》已廢止，網路上引用舊準則的文章，條號可能不適用。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030128"target="_blank"rel="noopener">醫療器材許可證核發與登錄及年度申報準則第 6～11、13、25 條</a>、<a href="https://law.moj.gov.tw/LawClass/LawGetFile.ashx?FileId=0000355495&lan=C"target="_blank"rel="noopener">附表二</a>；<a href="https://www.fda.gov.tw/tc/siteContent.aspx?sid=11644"target="_blank"rel="noopener">TFDA 醫療器材諮議會說明</a>；<a href="https://www.fda.gov.tw/tc/newsContent.aspx?cid=3&id=31436"target="_blank"rel="noopener">TFDA 申請案件處理期限表（2026 年 3 月 3 日公告）</a></div></details></section><section id="after"class="mt-14"><h2 class="sec">拿到許可證之後</h2><ul class="prose-list mt-4"><li><strong>標籤</strong>：要寫品名、許可證字號、用途、警告、許可證所有人與製造業者名稱地址等，國產品以正體中文為主。<li><strong>廣告</strong>：只有醫療器材商能做，刊播前要申請核准。登記在直轄市（例如高雄市）的向市政府申請，其他縣市的向 TFDA 申請（中央規費 10,000 元）；核准效期 3 年。<li><strong>通報</strong>：嚴重不良事件要通報；發現產品可能危害健康，要在發現次日起 7 日內通報，並採取矯正預防措施。<li><strong>查核</strong>：衛生局至少每 2 年普查一次。<li><strong>展延</strong>：許可證（最長 5 年）期滿前 6 個月內申請；製造許可（3 年）要更早，期滿前 12～6 個月申請。</ul><div class="note mt-4"><b class="tag">注意</b>沒有許可證就製造醫材、打算拿來賣，最重可判 3 年有期徒刑，也可以併罰最高 1,000 萬元罰金。拿到證之前，對外展示和宣傳都不要提醫療效能。</div><details class="ref"><summary>法規依據</summary><div><a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030106"target="_blank"rel="noopener">醫療器材管理法第 27、33、40～43、48、49、53、62 條</a>；施行細則第 19、25 條；QMS 檢查及製造許可核發辦法第 6 條</div></details></section><section id="roles"class="mt-14"><h2 class="sec">軟體公司和硬體公司怎麼分工</h2><p class="mt-4">法律不管兩家公司「應該」怎麼分，只規定每個角色要負什麼責任。先決定誰當哪個角色，分工就跟著確定。<div class="scroll-x mt-4"><table class="tbl"><thead><tr><th>角色<th>要具備<th>主要責任<tbody><tr><td><strong>許可證所有人</strong><td>醫療器材商執照<td>申請查驗登記、標籤具名、申請廣告、危害通報與矯正<tr><td><strong>設計型製造業者</strong><td>製造業執照、技術人員、製造許可<td>設計開發管制、最終產品符合規格、維持 QMS<tr><td><strong>受託製造業者</strong><td>製造業執照、技術人員、製造許可、工廠登記<td>依委託契約製造，維持 QMS<tr><td><strong>委託者</strong><td>醫療器材商執照、委託製造核准<td>產品違反醫療器材管理法時，原則上由委託者負責<tr><td><strong>試驗委託者</strong><td>—<td>擬訂試驗計畫、臨床前研究、受試者損害賠償、資料完整</table></div><div class="mt-6 grid gap-4 md:grid-cols-2"><div class="rounded-lg border border-line p-4 md:p-5"><div class="font-bold">做法甲：軟體公司掛名 <span class="ml-1 text-sm font-normal text-accent">法規上可行</span></div><ul class="prose-list mt-2 text-[15px]"><li><strong>軟體公司</strong>＝設計型製造業者＋許可證所有人＋委託者。要有製造業執照、技術人員，以及「設計、最終驗放」製造許可。<li><strong>硬體夥伴</strong>＝受託製造業者，用既有的製造業執照和涵蓋該製程的製造許可承接製造。<li>向 TFDA 申請委託製造核准（4,000 元），受託者要先有製造許可。契約要寫明雙方名稱地址、品項、製程和權利義務。<li>硬體夥伴只負責製造，屬於委託「製造程序」。如果是委託<strong>全部製程</strong>，委託者要有<strong>販賣業</strong>執照，只有製造業執照不行。<li>一張許可證只對應一個製造業者，兩家的分工要用委託製造關係呈現。</ul></div><div class="rounded-lg border border-line p-4 md:p-5"><div class="font-bold">做法乙：硬體夥伴掛名 <span class="ml-1 text-sm font-normal text-warn">要先問 TFDA</span></div><ul class="prose-list mt-2 text-[15px]"><li><strong>硬體夥伴</strong>＝製造業者＋許可證所有人，QMS 和上市後的義務全由它負擔。<li><strong>軟體公司</strong>不以自己名義上市時，還需不需要醫療器材商資格，法規和 TFDA 問答集都沒有直接回答，要問 TFDA。<li>代價：軟體公司不會出現在許可證和標籤上，授權和分潤只能靠契約。</ul></div></div><details class="more"><summary>公司內部要配哪些人？</summary><div class="body"><ul class="prose-list text-[15px]"><li><strong>法規一定要有</strong>：技術人員、QMS 管理代表；負責品質管理和查證的人要有獨立性。<li>「法規人員」「品保人員」不是法定職稱，但設計開發、品管、客訴、矯正預防都需要有人負責，而且要有能力和訓練紀錄。<li>技術人員也要督導查驗登記、變更、展延等事務。技術人員和管理代表能不能同一人兼任，法規沒寫，問衛生局。</ul><p class="mt-2 text-[13.5px] text-sub">依據：管理法第 15 條；QMS 準則第 19、20、26、27 條；技術人員管理辦法第 8 條。</div></details><details class="more"><summary>拿到許可證後，別家公司想貼牌怎麼辦？</summary><div class="body"><ul class="prose-list text-[15px]"><li><strong>只是經銷</strong>：許可證所有人可以自己在標籤上加印經銷商名稱地址（字不能比許可證所有人大），不用變更許可證。<li><strong>別家醫療器材商要用自己的品名申請</strong>：要原製造廠和許可證所有人同意授權，而且這家醫療器材商和製造業者之間只能是委託製造關係。<li><strong>品名冠上別家名稱或商標</strong>：要附對方的同意函。<li><strong>許可證移轉</strong>：規費 25,000 元。<li>貼牌方如果要自己製造或委託製造，也要具醫療器材商資格。收費標準裡的「許可證授權申請」（4,000 元）適用在什麼情況、不同品名申請要繳哪一項規費，都查不到說明，問 TFDA。</ul><p class="mt-2 text-[13.5px] text-sub">依據：<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030128"target="_blank"rel="noopener">許可證核發準則第 13、14 條及附表二</a>；<a href="https://www.fda.gov.tw/Tc/siteListContent.aspx?sid=11695&id=36736"target="_blank"rel="noopener">TFDA 問答「一物多品名可由不同藥商提出申請嗎？」</a>；管理法第 23 條。</div></details><details class="ref"><summary>法規依據</summary><div>管理法第 10、21～23、25、33、41、49 條；<a href="https://law.moj.gov.tw/LawClass/LawAll.aspx?pcode=L0030128"target="_blank"rel="noopener">許可證核發準則第 25 條、附表二說明三</a>；醫療器材委託製造作業準則第 2～8 條；優良臨床試驗管理辦法第 5～14 條；<a href="https://www.fda.gov.tw/tc/includes/GetFile.ashx?id=f638999193231876707&type=4"target="_blank"rel="noopener">TFDA 委託製造線上申辦系統常見問題集（2025 年 11 月 28 日修訂）</a>；<a href="https://www.fda.gov.tw/Tc/siteListContent.aspx?sid=11695&id=47461"target="_blank"rel="noopener">TFDA 查驗登記問答（2024 年 9 月 24 日）</a>；<a href="https://www.fda.gov.tw/tc/includes/GetFile.ashx?id=f637559982359921720&type=1"target="_blank"rel="noopener">TFDA 智慧科技醫療器材查驗登記常見問答集（2021 年 5 月 7 日）第 6 題</a>；<a href="https://www.fda.gov.tw/tc/includes/GetFile.ashx?id=f637763885162013559&type=3&iid=11982"target="_blank"rel="noopener">軟體製造業者 QMS 問答集</a></div></details></section><section id="fees"class="mt-14"><h2 class="sec">規費試算</h2><p class="mt-4">以下只算繳給政府的規費（新臺幣），以「無類似品、軟體公司掛名、委託硬體夥伴製造」為例。<div class="mt-4 grid gap-4 md:grid-cols-2"><div class="rounded-lg border border-line p-4"><div class="font-bold">A：臨床試驗屬無顯著風險</div><table class="tbl mt-2"><tr><td>預查＋公司變更登記（紙本）<td class="r">1,300<tr><td>醫療器材商執照<td class="r">1,500<tr><td>國內 QMS 檢查<td class="r">60,000<tr><td>委託製造申請<td class="r">4,000<tr><td>查驗登記（無類似品）<td class="r">130,000<tr><td>許可證領證<td class="r">1,500<tfoot><tr><td>合計<td class="r">198,300</table></div><div class="rounded-lg border border-line p-4"><div class="font-bold">B：臨床試驗要 TFDA 核准</div><table class="tbl mt-2"><tr><td>A 的合計<td class="r">198,300<tr><td>臨床試驗計畫書審核<td class="r">50,000<tr><td>臨床試驗報告書審查<td class="r">50,000<tfoot><tr><td>合計<td class="r">298,300</table><p class="mt-3 text-[14px] text-sub">另外常見的小額規費：分級查詢 3,500、案件函詢 4,000。</div></div><ul class="prose-list mt-5 text-[15.5px]"><li><strong>沒算進去的</strong>：電性安全、EMC 檢測費，臨床試驗執行費（受試者、受託研究機構、保險），顧問和人事成本，都沒有官方價格，要個別詢價。<li><strong>醫院 IRB 審查費</strong>由各院自訂。以臺北榮總（2025 年 3 月 31 日修訂）為例，廠商贊助新案審查 50,000 元。<li><strong>規費可能調整</strong>：衛福部 2026 年 6 月 29 日預告修正收費標準，草案預計 2027 年 3 月 1 日施行：第二等級查驗登記 58,000 → 62,000、許可證展延 8,000 → 10,000、分級查詢 3,500 → 5,000；無類似品 130,000 和 QMS 檢查 60,000 不變。目前仍是草案，以送件時的版本為準。</ul><details class="more"><summary>完整規費表（含變更、展延、廣告等）</summary><div class="body scroll-x"><table class="tbl"><thead><tr><th>階段<th>項目<th class="r">金額<tbody><tr><td>0<td>屬性管理查詢（含分級查詢）<td class="r">3,500<tr><td>1<td>公司名稱及所營事業預查（線上減 150）<td class="r">300<tr><td>1<td>公司變更登記（線上減 300）<td class="r">1,000<tr><td>1<td>醫療器材商執照：申請／登記事項變更<td class="r">1,500／1,000<tr><td>2<td>國內 QMS 檢查及後續管理檢查<td class="r">60,000<tr><td>2<td>製造許可增加品項、內容或遷廠變更<td class="r">60,000<tr><td>2<td>中文、英文製造許可證明文件<td class="r">1,800<tr><td>分工<td>委託製造申請／變更<td class="r">4,000／2,000<tr><td>4<td>臨床試驗計畫書審核<td class="r">50,000<tr><td>4<td>臨床試驗報告書審查<td class="r">50,000<tr><td>4<td>臨床試驗文件技術性評估（含風險判定）<td class="r">20,000<tr><td>4<td>臨床試驗變更審查<td class="r">5,000<tr><td>5<td>查驗登記：第二等級<td class="r">58,000<tr><td>5<td>查驗登記：第三等級<td class="r">100,000<tr><td>5<td>查驗登記：新原理、新結構、新材料、新效能或無類似品<td class="r">130,000<tr><td>5<td>查驗登記：優先審查<td class="r">180,000<tr><td>5<td>許可證領證、補發或換發<td class="r">1,500<tr><td>上市後<td>許可證效期展延<td class="r">8,000<tr><td>上市後<td>移轉、合併、產地或遷廠變更<td class="r">25,000<tr><td>上市後<td>效能、用途或適應症變更<td class="r">40,000<tr><td>上市後<td>廣告審查新申請<td class="r">10,000<tr><td>隨時<td>案件函詢<td class="r">4,000</table><p class="mt-2 text-[13.5px] text-sub">依據：《醫療器材行政規費收費標準》第 2 條（2023 年 3 月 1 日施行）；預查與公司變更登記依《公司登記規費收費準則》。高雄市衛生局公告的執照規費與中央相同。<a href="https://www.fda.gov.tw/tc/newsContent.aspx?cid=3&id=31589"target="_blank"rel="noopener">TFDA 收費標準修正預告</a>；<a href="https://wd.vghtpe.gov.tw/irb/files/IRB%E5%AF%A9%E6%9F%A5%E8%B2%BB%E4%B8%80%E8%A6%BD%E8%A1%A81140331.pdf"target="_blank"rel="noopener">臺北榮總 IRB 收費標準</a>。</div></details></section><section id="ask"class="mt-14"><h2 class="sec">送件前要先問清楚的事</h2><p class="mt-4">下面這些查不到官方的明確答案，或要看主管機關怎麼認定個案：<div class="scroll-x mt-3"><table class="tbl"><thead><tr><th>問題<th>問誰<tbody><tr><td>產品是第幾等級、算不算無類似品<td>TFDA（分級查詢）<tr><td>軟體公司不掛名（做法乙）時，要不要醫療器材商資格<td>TFDA<tr><td>辦公室的製造區域怎麼劃、技術人員「專任駐廠」怎麼認定、能不能兼管理代表<td>衛生局、TFDA<tr><td>電性安全、EMC 要用哪個標準版本<td>TFDA 或實驗室<tr><td>臨床試驗用的國產原型機，要不要另外申請專案核准<td>TFDA<tr><td>產品有無線發射功能，要不要另外通過 NCC 審驗<td>NCC</table></div><h3 class="sub">去哪裡問</h3><ul class="prose-list mt-2"><li><strong>醫療器材法規諮詢輔導中心</strong>（TFDA 委託 CDE 設立）：電話 (02) 8170-6008，也有網站和文字客服（<a href="https://www.fda.gov.tw/TC/siteContent.aspx?sid=10603"target="_blank"rel="noopener">說明</a>）。<li><strong>TFDA 醫療器材專案輔導</strong>：2026 年 1 月 1 日起改用新的《醫療器材專案輔導要點》（<a href="https://www.fda.gov.tw/TC/siteListContent.aspx?sid=310&id=49938"target="_blank"rel="noopener">公告</a>）。還不是醫療器材商的公司能不能申請，要問 TFDA。<li><strong>CDE 上市前諮詢</strong>：分一般諮詢（只談行政和申請程序）和付費諮詢；CDE 的建議不代表衛福部意見（<a href="https://www.cde.org.tw/md/1437/18510/18514/simpleList"target="_blank"rel="noopener">說明</a>）。<li><strong>要正式書面答覆</strong>：申請 TFDA 案件函詢，規費 4,000 元，處理 90 天。</ul><div class="mt-8 rounded-lg bg-soft p-5"><div class="font-bold">下一步先做這三件事</div><ol class="num-list mt-2"><li>把預期用途寫定，向 TFDA 申請分級查詢，確認等級和是否屬無類似品。<li>找到一位符合資格的技術人員，再開始辦醫療器材商。<li>和合作夥伴決定誰掛名、要不要走委託製造，再開始寫 QMS 文件。</ol></div></section></main></div><a href="#"class="backtop"id="backtop"aria-label="回到頂部">↑</a><footer class="mt-8 border-t border-line bg-soft py-10 text-center"><p class="text-[13px] text-sub">Generated by <a href="https://wellstsai.com"target="_blank"rel="noopener"class="underline underline-offset-4 hover:text-ink">wellstsai.com</a><p class="mt-1 text-[13px] text-sub">撰寫日期：2026 年 10 月 2 日</footer><script>!function(){var t=document.getElementById("backtop"),e=Array.prototype.slice.call(document.querySelectorAll(".toc a")),o=e.map(function(t){return document.querySelector(t.getAttribute("href"))});function n(){t.classList.toggle("show",window.scrollY>900);for(var n=0,c=0;c<o.length;c++)o[c]&&o[c].getBoundingClientRect().top<120&&(n=c);e.forEach(function(t,e){t.classList.toggle("on",e===n)})}window.addEventListener("scroll",n,{passive:!0}),n()}()</script>